{
 "parameters": {
  "Vd": 0.00000963077,
  "etaIsPeak": 0.849987,
  "etaIsPr": 0.0863335,
  "prOpt": 3.25055,
  "fOpt": 60.5144,
  "etaIsHi": 0.276936,
  "etaIsLo": 0.45711,
  "etaVlow": 0.118413,
  "etaVpr": 0.116472,
  "pInvFixed": 22.9531,
  "uaInAir": 696.754,
  "uaInRef": 597.778,
  "uaOutAir": 639.173,
  "uaOutRef": 2242.47,
  "ifanEta": 0.487436,
  "ifanPbase": 3.4082,
  "eevCv": 5.54667e-7,
  "_generated": "2026-10-27",
  "_method": "Nelder-Mead on sigmoid-bounded parameters; objective = relative errors on calibration rows + S3 p.23 cooling curves + rated points + weak priors"
 },
 "summary": {
  "rated_cooling": {
   "cap_kW": 3.5075400479441186,
   "input_kW": 0.9980386080067544,
   "cap_err_pct": 0.21542994126053014,
   "input_err_pct": 0.8119806067428664,
   "shf": 0.84437429009613,
   "dehum_L_h": 0.7777622914673645,
   "Te": 6.423224883607868,
   "Tc": 47.07207222841675,
   "Td": 87.2164469337585,
   "core_residual": -4.3904068078657594e-7,
   "cop": 3.5144332291405513
  },
  "rated_heating": {
   "cap_kW": 3.9899902344345883,
   "input_kW": 1.0268011772237051,
   "cap_err_pct": -0.25024413913529164,
   "input_err_pct": -0.3105653180868842,
   "Te": 0.22561938545452523,
   "Tc": 42.732170209430684,
   "Td": 86.09309250941098,
   "core_residual": -3.815412715234294e-7,
   "cop": 3.8858450135622555
  },
  "table_calibration": {
   "n": 39,
   "capacity_bias_pct": 0.8955439184922401,
   "capacity_rmse_pct": 2.168355796356054,
   "capacity_max_abs_pct": 4.300523971593997,
   "input_bias_pct": -1.1767809731219965,
   "input_rmse_pct": 3.6976853822766635,
   "input_max_abs_pct": 10.718865018517626,
   "sensible_rmse_kW": 0.4613698279285153
  },
  "table_validation_heldout": {
   "n": 283,
   "capacity_bias_pct": 0.8723538837787814,
   "capacity_rmse_pct": 2.1415784458472453,
   "capacity_max_abs_pct": 4.747189325173121,
   "input_bias_pct": -1.147963903972033,
   "input_rmse_pct": 3.091938275869486,
   "input_max_abs_pct": 10.740444002627315,
   "sensible_rmse_kW": 0.48130993138801603
  },
  "table_dry_rows": {
   "n": 35,
   "capacity_bias_pct": 2.225888053772744,
   "capacity_rmse_pct": 4.9973512169238665,
   "capacity_max_abs_pct": 12.60574466716315,
   "input_bias_pct": 2.9294656683244695,
   "input_rmse_pct": 3.662306820008339,
   "input_max_abs_pct": 8.504099234005182,
   "sensible_rmse_kW": 0.17322497726446723
  },
  "freq_cool_cap": {
   "n": 9,
   "rmse": 0.05781242911718812,
   "max_abs": 0.09662169491895245
  },
  "freq_cool_in": {
   "n": 9,
   "rmse": 0.08491048482354861,
   "max_abs": 0.1829926879393451
  },
  "freq_heat_cap_heldout": {
   "n": 6,
   "rmse": 0.0406984278096674,
   "max_abs": 0.07395946474665444
  },
  "freq_heat_in_heldout": {
   "n": 6,
   "rmse": 0.06786692574153878,
   "max_abs": 0.13895280814298844
  },
  "catalogue_range_note": "Catalogue min/max (1.1-3.8 kW cooling) compared at fMin/fMaxCool in the test suite."
 },
 "rows": [
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.97032134384119,
   "SHC": 2.88,
   "SHCm": 2.131640062288211,
   "P": 792,
   "Pm": 796.6983817179921
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.230063698688154,
   "SHC": 2.49,
   "SHCm": 1.6726890297417445,
   "P": 832,
   "Pm": 810.9092081089457
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9641168556152646,
   "SHC": 3.04,
   "SHCm": 2.3474811338608306,
   "P": 792,
   "Pm": 796.5670171575314
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.223197141739408,
   "SHC": 2.66,
   "SHCm": 1.8899465561352198,
   "P": 832,
   "Pm": 810.7699887699862
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.497301128405819,
   "SHC": 2.23,
   "SHCm": 1.4279695748513421,
   "P": 861,
   "Pm": 824.84464589161
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.957957849330856,
   "SHC": 3.21,
   "SHCm": 2.5620647634375135,
   "P": 792,
   "Pm": 796.4350258655411
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.2160507472947515,
   "SHC": 2.83,
   "SHCm": 2.1058108752040785,
   "P": 832,
   "Pm": 810.6420389261076
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.4894234284622625,
   "SHC": 2.41,
   "SHCm": 1.645229820254836,
   "P": 861,
   "Pm": 824.7501297858491
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.951976123609026,
   "SHC": 3.37,
   "SHCm": 2.77545558736202,
   "P": 792,
   "Pm": 796.2976263749405
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.209057220671833,
   "SHC": 3,
   "SHCm": 2.3204615209220703,
   "P": 832,
   "Pm": 810.5097718028542
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.481595047685427,
   "SHC": 2.59,
   "SHCm": 1.861228315023816,
   "P": 861,
   "Pm": 824.655237814293
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.767719138413906,
   "SHC": 2.16,
   "SHCm": 1.3974551262576091,
   "P": 901,
   "Pm": 837.5379168564583
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9457661118646565,
   "SHC": 3.54,
   "SHCm": 2.9874904323572804,
   "P": 792,
   "Pm": 796.1694830850363
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.202115679920353,
   "SHC": 3.17,
   "SHCm": 2.533867420300855,
   "P": 832,
   "Pm": 810.3768070086626
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.473835332797037,
   "SHC": 2.77,
   "SHCm": 2.075980887215172,
   "P": 861,
   "Pm": 824.5601089937222
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.759052860195174,
   "SHC": 2.35,
   "SHCm": 1.6135366230704566,
   "P": 901,
   "Pm": 837.4407864923159
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9397248488911973,
   "SHC": 3.7,
   "SHCm": 3.1983462354423606,
   "P": 792,
   "Pm": 796.0362195785242
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.195224130118657,
   "SHC": 3.34,
   "SHCm": 2.7460364620556033,
   "P": 832,
   "Pm": 810.2432031225062
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.466124730909188,
   "SHC": 2.95,
   "SHCm": 2.28948906853496,
   "P": 861,
   "Pm": 824.4638241053706
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.750441091126673,
   "SHC": 2.53,
   "SHCm": 1.8283686413242504,
   "P": 901,
   "Pm": 837.3428164479957
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.047091398572017,
   "SHC": 2.03,
   "SHCm": 1.3628695592935376,
   "P": 950,
   "Pm": 848.5766124180194
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.933719156507423,
   "SHC": 3.87,
   "SHCm": 3.407975155347784,
   "P": 792,
   "Pm": 795.9026452099132
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.188377470719447,
   "SHC": 3.52,
   "SHCm": 2.956975253135564,
   "P": 832,
   "Pm": 810.1091327706229
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.458467462893673,
   "SHC": 3.12,
   "SHCm": 2.5017630361467167,
   "P": 861,
   "Pm": 824.3670380279118
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.7418946429103395,
   "SHC": 2.72,
   "SHCm": 2.0419634847106694,
   "P": 901,
   "Pm": 837.2441243427063
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.03771530782799,
   "SHC": 2.22,
   "SHCm": 1.5778203045636128,
   "P": 950,
   "Pm": 848.4755267846497
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9277487465677963,
   "SHC": 4.03,
   "SHCm": 3.616385616293657,
   "P": 792,
   "Pm": 795.7687613189042
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.181570832562643,
   "SHC": 3.69,
   "SHCm": 3.1666904354067995,
   "P": 832,
   "Pm": 809.9747634930945
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.450863776737367,
   "SHC": 3.3,
   "SHCm": 2.7128114559768126,
   "P": 861,
   "Pm": 824.2697333935803
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.733411779038847,
   "SHC": 2.91,
   "SHCm": 2.2543291510844488,
   "P": 901,
   "Pm": 837.1447725272192
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.0283925225928074,
   "SHC": 2.42,
   "SHCm": 1.7915316360430167,
   "P": 950,
   "Pm": 848.374195718803
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9218458419702302,
   "SHC": 4.11,
   "SHCm": 3.8235997566329045,
   "P": 792,
   "Pm": 795.6206104347616
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.1748036914066855,
   "SHC": 3.86,
   "SHCm": 3.375190307612151,
   "P": 832,
   "Pm": 809.8401029534464
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.443450177739253,
   "SHC": 3.48,
   "SHCm": 2.9226927858238976,
   "P": 861,
   "Pm": 824.1683147801937
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.7249902968436945,
   "SHC": 3.1,
   "SHCm": 2.4654734243974836,
   "P": 901,
   "Pm": 837.0448073742042
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.019122864773491,
   "SHC": 2.61,
   "SHCm": 2.0040120389552776,
   "P": 950,
   "Pm": 848.2726137612268
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 3.9564780458326787,
   "SHC": 4.11,
   "SHCm": 3.9564780458326787,
   "P": 792,
   "Pm": 798.008924571887
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.168075744820116,
   "SHC": 4.03,
   "SHCm": 3.582483199207764,
   "P": 832,
   "Pm": 809.7051516566628
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.435802066464312,
   "SHC": 3.66,
   "SHCm": 3.1312601518985237,
   "P": 861,
   "Pm": 824.0739217648407
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.716625346475581,
   "SHC": 3.28,
   "SHCm": 2.6754031369002136,
   "P": 901,
   "Pm": 836.9443478056144
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.009905907866484,
   "SHC": 2.8,
   "SHCm": 2.215269865027178,
   "P": 950,
   "Pm": 848.1707823240826
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 4.026079186086864,
   "SHC": 4.11,
   "SHCm": 4.026079186086864,
   "P": 792,
   "Pm": 802.2923301929535
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.161386636437079,
   "SHC": 4.2,
   "SHCm": 3.7885773618372127,
   "P": 832,
   "Pm": 809.5699125416899
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.428336949328742,
   "SHC": 3.84,
   "SHCm": 3.338674702273743,
   "P": 861,
   "Pm": 823.9755836824996
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.708321269274359,
   "SHC": 3.47,
   "SHCm": 2.8841281755794754,
   "P": 901,
   "Pm": 836.8438932460174
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 5.000906981175094,
   "SHC": 2.99,
   "SHCm": 2.4253651534309726,
   "P": 950,
   "Pm": 848.0641099343163
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 21,
   "Q": 4.11,
   "Qm": 4.095481527247875,
   "SHC": 4.11,
   "SHCm": 4.095481527247875,
   "P": 792,
   "Pm": 806.2525515680737
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 21,
   "Q": 4.29,
   "Qm": 4.154774401122469,
   "SHC": 4.29,
   "SHCm": 3.9934961223247765,
   "P": 832,
   "Pm": 809.4174299962666
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 21,
   "Q": 4.46,
   "Qm": 4.420914886726866,
   "SHC": 4.02,
   "SHCm": 3.5448935918255815,
   "P": 861,
   "Pm": 823.8769662325511
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 21,
   "Q": 4.69,
   "Qm": 4.700057598937582,
   "SHC": 3.66,
   "SHCm": 3.0916499777218944,
   "P": 901,
   "Pm": 836.7425920721697
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 21,
   "Q": 4.83,
   "Qm": 4.991649803021007,
   "SHC": 3.19,
   "SHCm": 2.6341575984778993,
   "P": 950,
   "Pm": 847.9657819750405
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.8206095194222183,
   "SHC": 2.76,
   "SHCm": 2.0684916885502154,
   "P": 832,
   "Pm": 856.1516959717877
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.075863478687191,
   "SHC": 2.39,
   "SHCm": 1.6121489218104532,
   "P": 881,
   "Pm": 875.0950544046716
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.814437239883315,
   "SHC": 2.91,
   "SHCm": 2.284354641901414,
   "P": 832,
   "Pm": 855.9951602074134
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.068798328182015,
   "SHC": 2.55,
   "SHCm": 1.829336066670525,
   "P": 881,
   "Pm": 874.9426592398079
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.335491916315957,
   "SHC": 2.15,
   "SHCm": 1.3690312443852386,
   "P": 916,
   "Pm": 892.4492202216322
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.8083466522490745,
   "SHC": 3.07,
   "SHCm": 2.4989752394048654,
   "P": 832,
   "Pm": 855.8363345075717
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.061790158651235,
   "SHC": 2.71,
   "SHCm": 2.045262775919331,
   "P": 881,
   "Pm": 874.7893119015393
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.327703568233885,
   "SHC": 2.32,
   "SHCm": 1.5863317716624157,
   "P": 916,
   "Pm": 892.3258797763353
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.8022322473277628,
   "SHC": 3.23,
   "SHCm": 2.7123179938580124,
   "P": 832,
   "Pm": 855.6798781403902
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.054838750180868,
   "SHC": 2.88,
   "SHCm": 2.2599377531980056,
   "P": 881,
   "Pm": 874.6350040180225
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.3199700983305185,
   "SHC": 2.5,
   "SHCm": 1.802372461090434,
   "P": 916,
   "Pm": 892.2028482195082
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.600910893714266,
   "SHC": 2.08,
   "SHCm": 1.341252280555057,
   "P": 950,
   "Pm": 910.4626609362482
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.7961864516911685,
   "SHC": 3.39,
   "SHCm": 2.924430397967036,
   "P": 832,
   "Pm": 855.5216847631884
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.047940962014304,
   "SHC": 3.04,
   "SHCm": 2.473368504170422,
   "P": 881,
   "Pm": 874.479854522891
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.312570860568306,
   "SHC": 2.67,
   "SHCm": 2.017263246089241,
   "P": 916,
   "Pm": 892.0685828746722
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.592283632401279,
   "SHC": 2.26,
   "SHCm": 1.557354797709509,
   "P": 950,
   "Pm": 910.340399314309
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.7901766109505926,
   "SHC": 3.54,
   "SHCm": 3.135307413863917,
   "P": 832,
   "Pm": 855.363189265279
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.041091656826752,
   "SHC": 3.21,
   "SHCm": 2.6855616982672803,
   "P": 881,
   "Pm": 874.3240707537559
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.304688793979358,
   "SHC": 2.84,
   "SHCm": 2.2307168592198305,
   "P": 916,
   "Pm": 891.9521220552538
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.58371366527889,
   "SHC": 2.44,
   "SHCm": 1.7722086654432014,
   "P": 950,
   "Pm": 910.2176211566805
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.875115083803334,
   "SHC": 1.97,
   "SHCm": 1.30941830109767,
   "P": 1000,
   "Pm": 926.7126750527693
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.78420244222981,
   "SHC": 3.7,
   "SHCm": 3.3449575262814815,
   "P": 832,
   "Pm": 855.2043925732061
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.03428298433408,
   "SHC": 3.37,
   "SHCm": 2.8965228898059476,
   "P": 881,
   "Pm": 874.1679814940928
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.297019580441681,
   "SHC": 3.01,
   "SHCm": 2.4429939327843635,
   "P": 916,
   "Pm": 891.8296474363832
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.575211314687014,
   "SHC": 2.62,
   "SHCm": 1.985825985455916,
   "P": 950,
   "Pm": 910.0939548783144
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.8657201300560144,
   "SHC": 2.16,
   "SHCm": 1.5243711701087128,
   "P": 1000,
   "Pm": 926.5926117729579
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.7783050538963177,
   "SHC": 3.86,
   "SHCm": 3.5534065146192324,
   "P": 832,
   "Pm": 855.0296228344415
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.027514246792203,
   "SHC": 3.54,
   "SHCm": 3.1062603685909895,
   "P": 881,
   "Pm": 874.0116047487112
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.289551739660328,
   "SHC": 3.19,
   "SHCm": 2.6540988603411173,
   "P": 916,
   "Pm": 891.7014960105415
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.566774488436153,
   "SHC": 2.8,
   "SHCm": 2.198214641711541,
   "P": 950,
   "Pm": 909.9694559878103
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.856381583279448,
   "SHC": 2.35,
   "SHCm": 1.7380854970920363,
   "P": 1000,
   "Pm": 926.4722145113791
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.7723559263804853,
   "SHC": 3.94,
   "SHCm": 3.760608989621079,
   "P": 832,
   "Pm": 854.885517774715
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.020785081545905,
   "SHC": 3.7,
   "SHCm": 3.3147824982705405,
   "P": 881,
   "Pm": 873.8549435867213
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.281943298656653,
   "SHC": 3.36,
   "SHCm": 2.8639163375534524,
   "P": 916,
   "Pm": 891.5794549239023
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.558400210677637,
   "SHC": 2.98,
   "SHCm": 2.409382166162448,
   "P": 950,
   "Pm": 909.8442114612945
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.847113640482461,
   "SHC": 2.53,
   "SHCm": 1.9505742107633692,
   "P": 1000,
   "Pm": 926.3509844376305
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.83691435835431,
   "SHC": 3.94,
   "SHCm": 3.83691435835431,
   "P": 832,
   "Pm": 860.1438818739288
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.014095200232326,
   "SHC": 3.87,
   "SHCm": 3.522097614718591,
   "P": 881,
   "Pm": 873.6979980418254
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.274472319946564,
   "SHC": 3.53,
   "SHCm": 3.072555504585616,
   "P": 916,
   "Pm": 891.4539093769973
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.550114880470585,
   "SHC": 3.16,
   "SHCm": 2.6193458733377457,
   "P": 950,
   "Pm": 909.7181493002483
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.837912766402424,
   "SHC": 2.72,
   "SHCm": 2.1618447008836856,
   "P": 1000,
   "Pm": 926.2290253223368
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.9055823293528227,
   "SHC": 3.94,
   "SHCm": 3.9055823293528227,
   "P": 832,
   "Pm": 865.4107500344782
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.007482094015958,
   "SHC": 4.03,
   "SHCm": 3.7282287336890954,
   "P": 881,
   "Pm": 873.5260325023022
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.267044817430382,
   "SHC": 3.7,
   "SHCm": 3.2799907386629332,
   "P": 916,
   "Pm": 891.3280950238418
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.5418236943498345,
   "SHC": 3.34,
   "SHCm": 2.8280824293068108,
   "P": 950,
   "Pm": 909.5926481642663
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.82877697726256,
   "SHC": 2.91,
   "SHCm": 2.3719047815775713,
   "P": 1000,
   "Pm": 926.1063888064418
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 25,
   "Q": 3.94,
   "Qm": 3.975544866934341,
   "SHC": 3.94,
   "SHCm": 3.975544866934341,
   "P": 832,
   "Pm": 871.4154837508734
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 25,
   "Q": 4.11,
   "Qm": 4.0008302033660605,
   "SHC": 4.11,
   "SHCm": 3.93313911511823,
   "P": 881,
   "Pm": 873.383958087835
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 25,
   "Q": 4.31,
   "Qm": 4.259661368318622,
   "SHC": 3.87,
   "SHCm": 3.4862305990550224,
   "P": 916,
   "Pm": 891.2019802779387
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 25,
   "Q": 4.52,
   "Qm": 4.533601936124889,
   "SHC": 3.52,
   "SHCm": 3.035625411724558,
   "P": 950,
   "Pm": 909.4656469450134
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 25,
   "Q": 4.69,
   "Qm": 4.819703877524945,
   "SHC": 3.1,
   "SHCm": 2.580762084578232,
   "P": 1000,
   "Pm": 925.983141387523
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.743837284599141,
   "SHC": 2.65,
   "SHCm": 2.0363603299810893,
   "P": 871,
   "Pm": 883.8040564782799
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9967945060524213,
   "SHC": 2.31,
   "SHCm": 1.5813451576171482,
   "P": 901,
   "Pm": 905.4560769131994
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.7376862441038035,
   "SHC": 2.8,
   "SHCm": 2.252236986838318,
   "P": 871,
   "Pm": 883.6380071968646
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.989746140793649,
   "SHC": 2.47,
   "SHCm": 1.79854351838205,
   "P": 901,
   "Pm": 905.2933932017762
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.253761039753881,
   "SHC": 2.1,
   "SHCm": 1.339491393144521,
   "P": 941,
   "Pm": 925.174160868192
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.7317246598414893,
   "SHC": 2.95,
   "SHCm": 2.466916123319952,
   "P": 871,
   "Pm": 883.4643826655797
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9827600940719567,
   "SHC": 2.63,
   "SHCm": 2.014483446999809,
   "P": 901,
   "Pm": 905.1294560635911
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.2459446610240805,
   "SHC": 2.27,
   "SHCm": 1.556786232953578,
   "P": 941,
   "Pm": 925.0085809216837
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.725510706276946,
   "SHC": 3.1,
   "SHCm": 2.6802221410902813,
   "P": 871,
   "Pm": 883.3042337747855
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.975832019444802,
   "SHC": 2.79,
   "SHCm": 2.229172043584274,
   "P": 901,
   "Pm": 904.9644331189688
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.238322520846248,
   "SHC": 2.44,
   "SHCm": 1.772871402968607,
   "P": 941,
   "Pm": 924.8368940000258
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.515397214655338,
   "SHC": 2.03,
   "SHCm": 1.312661312736497,
   "P": 980,
   "Pm": 944.8012536276495
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.7194784751973886,
   "SHC": 3.25,
   "SHCm": 2.892344905473331,
   "P": 871,
   "Pm": 883.1368515732929
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9690237180044474,
   "SHC": 2.95,
   "SHCm": 2.4426420381664853,
   "P": 901,
   "Pm": 904.7953583283952
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.2304898000517905,
   "SHC": 2.6,
   "SHCm": 1.9876097599729337,
   "P": 941,
   "Pm": 924.6756164286726
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.506794334048487,
   "SHC": 2.21,
   "SHCm": 1.5287765333174308,
   "P": 980,
   "Pm": 944.6684051280153
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.7134822686257287,
   "SHC": 3.4,
   "SHCm": 3.1032322774673102,
   "P": 871,
   "Pm": 882.9691700402965
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9621244828496263,
   "SHC": 3.11,
   "SHCm": 2.6548202833138546,
   "P": 901,
   "Pm": 904.6307821643649
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.222784672624023,
   "SHC": 2.77,
   "SHCm": 2.2011318699380227,
   "P": 941,
   "Pm": 924.5101991044444
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.498246211973721,
   "SHC": 2.38,
   "SHCm": 1.7436422000699785,
   "P": 980,
   "Pm": 944.5351194008869
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.786818442550185,
   "SHC": 1.94,
   "SHCm": 1.282182285304749,
   "P": 1030,
   "Pm": 963.8476246264653
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.70752179658931,
   "SHC": 3.55,
   "SHCm": 3.312892739271527,
   "P": 871,
   "Pm": 882.8011905856731
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9553327417367075,
   "SHC": 3.27,
   "SHCm": 2.865792452308036,
   "P": 901,
   "Pm": 904.4612427241558
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.2151384828773235,
   "SHC": 2.94,
   "SHCm": 2.4134216212495874,
   "P": 941,
   "Pm": 924.3438569256774
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.48976637295642,
   "SHC": 2.56,
   "SHCm": 1.9572714642383124,
   "P": 980,
   "Pm": 944.4014363905911
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.777439688718222,
   "SHC": 2.13,
   "SHCm": 1.497144789615595,
   "P": 1030,
   "Pm": 963.7139213937368
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.701615233993325,
   "SHC": 3.7,
   "SHCm": 3.5213424151936117,
   "P": 871,
   "Pm": 882.6263645433487
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9485811310081456,
   "SHC": 3.43,
   "SHCm": 3.075540948249484,
   "P": 901,
   "Pm": 904.2913627052139
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.207545837443962,
   "SHC": 3.11,
   "SHCm": 2.6244856450145524,
   "P": 941,
   "Pm": 924.1768264880776
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.481349367294285,
   "SHC": 2.73,
   "SHCm": 2.1696710942075232,
   "P": 980,
   "Pm": 944.2680507976676
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.7681198605234005,
   "SHC": 2.31,
   "SHCm": 1.7108694744289759,
   "P": 1030,
   "Pm": 963.579306116835
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.707163421667407,
   "SHC": 3.78,
   "SHCm": 3.707163421667407,
   "P": 871,
   "Pm": 883.45891596598
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9418691766066245,
   "SHC": 3.59,
   "SHCm": 3.284074092121474,
   "P": 901,
   "Pm": 904.1211909356183
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.199998085532758,
   "SHC": 3.28,
   "SHCm": 2.8343293437665484,
   "P": 941,
   "Pm": 924.0095018368078
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.472994907608702,
   "SHC": 2.91,
   "SHCm": 2.380849523192269,
   "P": 980,
   "Pm": 944.133896148907
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.758874996313908,
   "SHC": 2.49,
   "SHCm": 1.9233698117258982,
   "P": 1030,
   "Pm": 963.4436111504035
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.7753542437187813,
   "SHC": 3.78,
   "SHCm": 3.7753542437187813,
   "P": 871,
   "Pm": 889.5134019009779
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9351959880157543,
   "SHC": 3.75,
   "SHCm": 3.49139998657549,
   "P": 901,
   "Pm": 903.9507694342192
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.192494281510175,
   "SHC": 3.44,
   "SHCm": 3.0429608395647696,
   "P": 941,
   "Pm": 923.8419127665885
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.464907189285126,
   "SHC": 3.09,
   "SHCm": 2.590883252978239,
   "P": 980,
   "Pm": 943.9920575680685
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.749699560233856,
   "SHC": 2.68,
   "SHCm": 2.134652580987888,
   "P": 1030,
   "Pm": 963.3070357001548
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.844767950441727,
   "SHC": 3.78,
   "SHCm": 3.844767950441727,
   "P": 871,
   "Pm": 896.3251816875372
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.9285827749320896,
   "SHC": 3.91,
   "SHCm": 3.6975352522755385,
   "P": 901,
   "Pm": 903.7713345398187
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.185033991080171,
   "SHC": 3.61,
   "SHCm": 3.2503883823746036,
   "P": 941,
   "Pm": 923.6740654904257
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.456457765658619,
   "SHC": 3.26,
   "SHCm": 2.799571330016821,
   "P": 980,
   "Pm": 943.864444652816
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.740591833132284,
   "SHC": 2.86,
   "SHCm": 2.3447256803969774,
   "P": 1030,
   "Pm": 963.1696278575972
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 27,
   "Q": 3.78,
   "Qm": 3.9143679842481394,
   "SHC": 3.78,
   "SHCm": 3.9143679842481394,
   "P": 871,
   "Pm": 902.9207081321788
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 27,
   "Q": 3.99,
   "Qm": 3.921957321581791,
   "SHC": 3.99,
   "SHCm": 3.9024602067724334,
   "P": 901,
   "Pm": 903.6106205700713
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 27,
   "Q": 4.2,
   "Qm": 4.177616889640243,
   "SHC": 3.78,
   "SHCm": 3.456620205572943,
   "P": 941,
   "Pm": 923.5059601623467
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 27,
   "Q": 4.41,
   "Qm": 4.448257015800896,
   "SHC": 3.44,
   "SHCm": 3.0071254695520073,
   "P": 980,
   "Pm": 943.7289659965231
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 27,
   "Q": 4.62,
   "Qm": 4.7316000720895275,
   "SHC": 3.05,
   "SHCm": 2.553612313473269,
   "P": 1030,
   "Pm": 963.0294839178615
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.6264877977590153,
   "SHC": 2.55,
   "SHCm": 1.987571420656948,
   "P": 911,
   "Pm": 923.2182937312872
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.875691193081184,
   "SHC": 2.23,
   "SHCm": 1.5344762909385936,
   "P": 941,
   "Pm": 948.3956248681749
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.620332250091444,
   "SHC": 2.69,
   "SHCm": 2.2034543321067184,
   "P": 911,
   "Pm": 923.0377263932701
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8686683351619506,
   "SHC": 2.39,
   "SHCm": 1.7516923958188322,
   "P": 941,
   "Pm": 948.2189328947559
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.1290396206306,
   "SHC": 2.01,
   "SHCm": 1.2947076958849428,
   "P": 980,
   "Pm": 971.8097066937573
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.6145290751399584,
   "SHC": 2.84,
   "SHCm": 2.4182066017098847,
   "P": 911,
   "Pm": 922.8399698426608
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8617103921413283,
   "SHC": 2.54,
   "SHCm": 1.967650945233433,
   "P": 941,
   "Pm": 948.0407516551222
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.121202271145983,
   "SHC": 2.17,
   "SHCm": 1.5120026018875132,
   "P": 980,
   "Pm": 971.6322026741309
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.6081967449223082,
   "SHC": 2.98,
   "SHCm": 2.631472091171851,
   "P": 911,
   "Pm": 922.6722423403077
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8548122700761764,
   "SHC": 2.7,
   "SHCm": 2.1823587636655937,
   "P": 941,
   "Pm": 947.8613248257356
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.113392450512102,
   "SHC": 2.33,
   "SHCm": 1.7280277528919792,
   "P": 980,
   "Pm": 971.4537616913393
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.384427303645041,
   "SHC": 1.96,
   "SHCm": 1.2691592888612075,
   "P": 1030,
   "Pm": 994.2455494792536
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.602186120208067,
   "SHC": 3.13,
   "SHCm": 2.8436117339515974,
   "P": 911,
   "Pm": 922.4889328310492
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8482454144142983,
   "SHC": 2.85,
   "SHCm": 2.395929144774997,
   "P": 941,
   "Pm": 947.6663627600819
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.10565697121528,
   "SHC": 2.5,
   "SHCm": 1.942808633217232,
   "P": 980,
   "Pm": 971.2735906929513
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.375911132530764,
   "SHC": 2.14,
   "SHCm": 1.4853108646145072,
   "P": 1030,
   "Pm": 994.0959018810538
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.5962118489327017,
   "SHC": 3.28,
   "SHCm": 3.0545160685337955,
   "P": 911,
   "Pm": 922.3053188664331
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.841155886706547,
   "SHC": 3,
   "SHCm": 2.6080418186970613,
   "P": 941,
   "Pm": 947.5006430151556
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.097984436796515,
   "SHC": 2.66,
   "SHCm": 2.156349854092151,
   "P": 980,
   "Pm": 971.0937558778888
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.367582247824694,
   "SHC": 2.31,
   "SHCm": 1.7002566256761393,
   "P": 1030,
   "Pm": 993.9400662342148
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.651680674440918,
   "SHC": 1.88,
   "SHCm": 1.2407662082349389,
   "P": 1059,
   "Pm": 1017.122817036711
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.590309900887049,
   "SHC": 3.42,
   "SHCm": 3.2642085771314644,
   "P": 911,
   "Pm": 922.1094672156897
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.834387756004347,
   "SHC": 3.16,
   "SHCm": 2.8190305478853666,
   "P": 941,
   "Pm": 947.3193137521774
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.090550732289517,
   "SHC": 2.82,
   "SHCm": 2.3687228956354733,
   "P": 980,
   "Pm": 970.903465809966
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.359061006206438,
   "SHC": 2.48,
   "SHCm": 1.913879659270261,
   "P": 1030,
   "Pm": 993.7944001012088
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.642335115875104,
   "SHC": 2.06,
   "SHCm": 1.4557466128101575,
   "P": 1059,
   "Pm": 1016.9780641515003
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.584365752733124,
   "SHC": 3.57,
   "SHCm": 3.472650431201558,
   "P": 911,
   "Pm": 921.9383406224024
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.82765967960612,
   "SHC": 3.31,
   "SHCm": 3.028795518285437,
   "P": 941,
   "Pm": 947.1377085251714
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.082807056301689,
   "SHC": 2.98,
   "SHCm": 2.5797402229435598,
   "P": 980,
   "Pm": 970.7316181263936
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.350674469765994,
   "SHC": 2.65,
   "SHCm": 2.1262967228018415,
   "P": 1030,
   "Pm": 993.6447872328959
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.633048448542086,
   "SHC": 2.24,
   "SHCm": 1.669489100209198,
   "P": 1059,
   "Pm": 1016.8312931957561
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.613640466264326,
   "SHC": 3.64,
   "SHCm": 3.613640466264326,
   "P": 911,
   "Pm": 925.3778238418488
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8209713097158096,
   "SHC": 3.47,
   "SHCm": 3.2373451007637186,
   "P": 941,
   "Pm": 946.9558303332371
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.075287240867701,
   "SHC": 3.14,
   "SHCm": 2.7896011143173522,
   "P": 980,
   "Pm": 970.5501818996007
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.342360569421523,
   "SHC": 2.82,
   "SHCm": 2.3374958157962027,
   "P": 1030,
   "Pm": 993.4949722797231
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.623837690357863,
   "SHC": 2.42,
   "SHCm": 1.8820074026907796,
   "P": 1059,
   "Pm": 1016.6816569175808
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.682554148822553,
   "SHC": 3.64,
   "SHCm": 3.682554148822553,
   "P": 911,
   "Pm": 933.3878343447308
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.8143573375094673,
   "SHC": 3.62,
   "SHCm": 3.444701095356641,
   "P": 941,
   "Pm": 946.7620035619393
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.067811444913565,
   "SHC": 3.3,
   "SHCm": 2.9982497679027484,
   "P": 980,
   "Pm": 970.3685086195566
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.334091538389651,
   "SHC": 2.99,
   "SHCm": 2.5474762325220017,
   "P": 1030,
   "Pm": 993.3437392995193
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.6146983283065275,
   "SHC": 2.6,
   "SHCm": 2.0933086246931665,
   "P": 1059,
   "Pm": 1016.5309173929863
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.7513861104479864,
   "SHC": 3.64,
   "SHCm": 3.7513861104479864,
   "P": 911,
   "Pm": 940.9975222550594
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.807704613397237,
   "SHC": 3.77,
   "SHCm": 3.6508283445437946,
   "P": 941,
   "Pm": 946.5938855180561
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.060379193046681,
   "SHC": 3.46,
   "SHCm": 3.2056944200931605,
   "P": 980,
   "Pm": 970.186591470026
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.325870796609105,
   "SHC": 3.16,
   "SHCm": 2.756247522476371,
   "P": 1030,
   "Pm": 993.1922656980862
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.605622947319798,
   "SHC": 2.78,
   "SHCm": 2.3033989308610687,
   "P": 1059,
   "Pm": 1016.3794064519564
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 30,
   "Q": 3.64,
   "Qm": 3.820060169537806,
   "SHC": 3.64,
   "SHCm": 3.820060169537806,
   "P": 911,
   "Pm": 948.2077666231438
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 30,
   "Q": 3.85,
   "Qm": 3.820646219998979,
   "SHC": 3.85,
   "SHCm": 3.820646219998979,
   "P": 941,
   "Pm": 948.2701287710931
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 30,
   "Q": 4.03,
   "Qm": 4.052990189745842,
   "SHC": 3.62,
   "SHCm": 3.411943315440454,
   "P": 980,
   "Pm": 970.004423665995
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 30,
   "Q": 4.27,
   "Qm": 4.3176979179798325,
   "SHC": 3.33,
   "SHCm": 2.9638179078418854,
   "P": 1030,
   "Pm": 993.040554835692
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 30,
   "Q": 4.48,
   "Qm": 4.596608787454474,
   "SHC": 2.96,
   "SHCm": 2.5122858514448256,
   "P": 1059,
   "Pm": 1016.2272602302166
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.4270497814850978,
   "SHC": 2.4,
   "SHCm": 1.9055434531553057,
   "P": 970,
   "Pm": 984.1124261348989
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.667710288099545,
   "SHC": 2.09,
   "SHCm": 1.4548493907201343,
   "P": 1010,
   "Pm": 1013.7675971934644
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.4209115026057577,
   "SHC": 2.54,
   "SHCm": 2.1214493959973733,
   "P": 970,
   "Pm": 983.8809116179613
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6606007667999862,
   "SHC": 2.24,
   "SHCm": 1.6720481369558169,
   "P": 1010,
   "Pm": 1013.5756561901576
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.9141756832852774,
   "SHC": 1.91,
   "SHCm": 1.2183781547871217,
   "P": 1049,
   "Pm": 1043.3583958663726
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.4148124230115484,
   "SHC": 2.68,
   "SHCm": 2.3360949557765123,
   "P": 970,
   "Pm": 983.6489685120173
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.653676225601541,
   "SHC": 2.38,
   "SHCm": 1.8880347583337322,
   "P": 1010,
   "Pm": 1013.3746323090219
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.9063490576006346,
   "SHC": 2.06,
   "SHCm": 1.4356920345269217,
   "P": 1049,
   "Pm": 1043.1626528306879
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.408750212096598,
   "SHC": 2.81,
   "SHCm": 2.54948795633547,
   "P": 970,
   "Pm": 983.4167454843749
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6469405881563466,
   "SHC": 2.52,
   "SHCm": 2.102819503179942,
   "P": 1010,
   "Pm": 1013.1642141116861
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8985936612875274,
   "SHC": 2.21,
   "SHCm": 1.651751553584037,
   "P": 1049,
   "Pm": 1042.965149387895
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.162016760615756,
   "SHC": 1.85,
   "SHCm": 1.1960687651635271,
   "P": 1089,
   "Pm": 1071.5785191828177
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.402724516431725,
   "SHC": 2.95,
   "SHCm": 2.7616369711997906,
   "P": 970,
   "Pm": 983.1842493861939
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.639998029535151,
   "SHC": 2.67,
   "SHCm": 2.3162606807341204,
   "P": 1010,
   "Pm": 1012.9688966279447
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.890909743773592,
   "SHC": 2.37,
   "SHCm": 1.8665655411280673,
   "P": 1049,
   "Pm": 1042.765841740604
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.153429903100045,
   "SHC": 2.01,
   "SHCm": 1.4122118944485011,
   "P": 1089,
   "Pm": 1071.3813845740797
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.396734979779963,
   "SHC": 3.09,
   "SHCm": 2.9725505149246954,
   "P": 970,
   "Pm": 982.9514871480443
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6332228633827217,
   "SHC": 2.81,
   "SHCm": 2.5285092126832245,
   "P": 1010,
   "Pm": 1012.7654747150586
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.88335888118056,
   "SHC": 2.52,
   "SHCm": 2.080164390056931,
   "P": 1049,
   "Pm": 1042.5609378749205
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.144908739207991,
   "SHC": 2.17,
   "SHCm": 1.6271088206215911,
   "P": 1089,
   "Pm": 1071.1830527006393
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.418951224420478,
   "SHC": 1.78,
   "SHCm": 1.1701910764284595,
   "P": 1129,
   "Pm": 1099.1710112246042
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.3907840533583187,
   "SHC": 3.22,
   "SHCm": 3.18223818990702,
   "P": 970,
   "Pm": 982.7176902786833
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6264881820036545,
   "SHC": 2.96,
   "SHCm": 2.739525490428053,
   "P": 1010,
   "Pm": 1012.5617914910171
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.875719189530566,
   "SHC": 2.67,
   "SHCm": 2.2924785033375814,
   "P": 1049,
   "Pm": 1042.3639739303244
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.136463342549524,
   "SHC": 2.33,
   "SHCm": 1.8407714706140548,
   "P": 1089,
   "Pm": 1070.982878287978
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.4098288207990075,
   "SHC": 1.95,
   "SHCm": 1.3852538258602476,
   "P": 1129,
   "Pm": 1098.9946089588602
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.3868757182515252,
   "SHC": 3.36,
   "SHCm": 3.3868757182515252,
   "P": 970,
   "Pm": 982.7570080886551
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.619793633572293,
   "SHC": 3.1,
   "SHCm": 2.9493179417390265,
   "P": 1010,
   "Pm": 1012.3578510806977
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8681949967567837,
   "SHC": 2.82,
   "SHCm": 2.503588493024347,
   "P": 1049,
   "Pm": 1042.1624415479166
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.128096163710668,
   "SHC": 2.5,
   "SHCm": 2.0532092256071492,
   "P": 1089,
   "Pm": 1070.7822151864038
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.400592844397682,
   "SHC": 2.12,
   "SHCm": 1.5990265553098149,
   "P": 1129,
   "Pm": 1098.826570523929
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.454460839783404,
   "SHC": 3.43,
   "SHCm": 3.454460839783404,
   "P": 970,
   "Pm": 992.358229716962
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.613192302749844,
   "SHC": 3.24,
   "SHCm": 3.1579152236626684,
   "P": 1010,
   "Pm": 1012.1379171141538
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8607151932815778,
   "SHC": 2.98,
   "SHCm": 2.713477807887928,
   "P": 1049,
   "Pm": 1041.960667104303
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.119777502732169,
   "SHC": 2.66,
   "SHCm": 2.2644209259289023,
   "P": 1089,
   "Pm": 1070.5794861486795
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.391431718061878,
   "SHC": 2.29,
   "SHCm": 1.8115745614825614,
   "P": 1129,
   "Pm": 1098.6572083089936
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.522043117874587,
   "SHC": 3.43,
   "SHCm": 3.522043117874587,
   "P": 970,
   "Pm": 1001.5896319995011
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6065206827539082,
   "SHC": 3.39,
   "SHCm": 3.365263711473078,
   "P": 1010,
   "Pm": 1011.9504316320068
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8532794741707153,
   "SHC": 3.13,
   "SHCm": 2.922154802763173,
   "P": 1049,
   "Pm": 1041.7586498107607
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.111507986730512,
   "SHC": 2.82,
   "SHCm": 2.474415250887329,
   "P": 1089,
   "Pm": 1070.3765101381816
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.382343879275059,
   "SHC": 2.46,
   "SHCm": 2.022905855008255,
   "P": 1129,
   "Pm": 1098.4865775085373
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.5895727170628904,
   "SHC": 3.43,
   "SHCm": 3.5895727170628904,
   "P": 970,
   "Pm": 1010.4522514012759
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.599947810932315,
   "SHC": 3.53,
   "SHCm": 3.571435967631916,
   "P": 1010,
   "Pm": 1011.7442912775307
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8458874451517713,
   "SHC": 3.28,
   "SHCm": 3.1296277446996914,
   "P": 1049,
   "Pm": 1041.5563947470625
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.1032868553313815,
   "SHC": 2.98,
   "SHCm": 2.6832003712299684,
   "P": 1089,
   "Pm": 1070.173312309166
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.373651587690407,
   "SHC": 2.63,
   "SHCm": 2.233125830080355,
   "P": 1129,
   "Pm": 1098.29797284647
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 35,
   "Q": 3.43,
   "Qm": 3.657068056814824,
   "SHC": 3.43,
   "SHCm": 3.657068056814824,
   "P": 970,
   "Pm": 1019.2577670030001
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 35,
   "Q": 3.61,
   "Qm": 3.6577120804295395,
   "SHC": 3.61,
   "SHCm": 3.6577120804295395,
   "P": 1010,
   "Pm": 1019.3463848719616
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 35,
   "Q": 3.82,
   "Qm": 3.8385939245591234,
   "SHC": 3.43,
   "SHCm": 3.3359242864831025,
   "P": 1049,
   "Pm": 1041.3370399874357
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 35,
   "Q": 4.03,
   "Qm": 4.095112474300818,
   "SHC": 3.14,
   "SHCm": 2.890784117204188,
   "P": 1089,
   "Pm": 1069.9697480227937
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 35,
   "Q": 4.24,
   "Qm": 4.364356835206845,
   "SHC": 2.8,
   "SHCm": 2.441942555526035,
   "P": 1129,
   "Pm": 1098.1430290465278
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.2203231615157715,
   "SHC": 2.21,
   "SHCm": 1.821679361393033,
   "P": 1030,
   "Pm": 1037.287536220646
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4535358006221366,
   "SHC": 1.95,
   "SHCm": 1.3739727354777007,
   "P": 1059,
   "Pm": 1072.512230659882
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.214118234588046,
   "SHC": 2.33,
   "SHCm": 2.037577690005313,
   "P": 1030,
   "Pm": 1037.049172433372
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4465443043653794,
   "SHC": 2.08,
   "SHCm": 1.591234959686736,
   "P": 1059,
   "Pm": 1072.269306807773
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.691061812417002,
   "SHC": 1.79,
   "SHCm": 1.1401972888560379,
   "P": 1109,
   "Pm": 1106.8583542597148
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.2080435451076132,
   "SHC": 2.46,
   "SHCm": 2.252252201269591,
   "P": 1030,
   "Pm": 1036.803059681802
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.439621785484385,
   "SHC": 2.22,
   "SHCm": 1.8072407017016068,
   "P": 1059,
   "Pm": 1072.0239754660827
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.683233943863921,
   "SHC": 1.93,
   "SHCm": 1.3575291095292366,
   "P": 1109,
   "Pm": 1106.6490034976628
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.202005838557974,
   "SHC": 2.58,
   "SHCm": 2.465674102634241,
   "P": 1030,
   "Pm": 1036.5566835126253
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.432755070902579,
   "SHC": 2.35,
   "SHCm": 2.0219938087405565,
   "P": 1059,
   "Pm": 1071.77725853709
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.675513278214189,
   "SHC": 2.07,
   "SHCm": 1.5736188466390104,
   "P": 1109,
   "Pm": 1106.4353285606305
  },
  {
   "set": "validation",
   "db": 24,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.9312740511015436,
   "SHC": 1.74,
   "SHCm": 1.121262481112859,
   "P": 1139,
   "Pm": 1141.3299658031926
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.1960047597887646,
   "SHC": 2.71,
   "SHCm": 2.6778519684559083,
   "P": 1030,
   "Pm": 1036.3100515121096
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.425929922269071,
   "SHC": 2.49,
   "SHCm": 2.235497675913531,
   "P": 1059,
   "Pm": 1071.5302701176981
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.667867082701464,
   "SHC": 2.21,
   "SHCm": 1.7884638492369342,
   "P": 1109,
   "Pm": 1106.2207518063487
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.922730054138761,
   "SHC": 1.89,
   "SHCm": 1.3374374304540015,
   "P": 1139,
   "Pm": 1141.1176479435208
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.1900477064147594,
   "SHC": 2.84,
   "SHCm": 2.8887974346982066,
   "P": 1030,
   "Pm": 1036.061368300774
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4191457327284165,
   "SHC": 2.62,
   "SHCm": 2.447760751409614,
   "P": 1059,
   "Pm": 1071.2830352730698
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.660286056595327,
   "SHC": 2.36,
   "SHCm": 2.0020695661501904,
   "P": 1109,
   "Pm": 1106.0045964254116
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.914254838770257,
   "SHC": 2.04,
   "SHCm": 1.5523669738940304,
   "P": 1139,
   "Pm": 1140.9038157720402
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.179412854074408,
   "SHC": 1.68,
   "SHCm": 1.0985228377162495,
   "P": 1178,
   "Pm": 1174.5069053438149
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.18410919273875,
   "SHC": 2.96,
   "SHCm": 3.0985088488570636,
   "P": 1030,
   "Pm": 1035.816510630672
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4124021039744004,
   "SHC": 2.76,
   "SHCm": 2.658791504220415,
   "P": 1059,
   "Pm": 1071.0355626224282
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6527513074824465,
   "SHC": 2.5,
   "SHCm": 2.214438058601315,
   "P": 1109,
   "Pm": 1105.788136104122
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.905862313833518,
   "SHC": 2.19,
   "SHCm": 1.7660642258426154,
   "P": 1139,
   "Pm": 1140.6891600710162
  },
  {
   "set": "validation",
   "db": 27,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.1701099030230475,
   "SHC": 1.84,
   "SHCm": 1.3135490290088045,
   "P": 1178,
   "Pm": 1174.294826149802
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.2216020899848634,
   "SHC": 3.09,
   "SHCm": 3.2216020899848634,
   "P": 1030,
   "Pm": 1042.4143155306638
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4056986948028074,
   "SHC": 2.89,
   "SHCm": 2.8685983675529036,
   "P": 1059,
   "Pm": 1070.7878565166943
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6452614953376,
   "SHC": 2.64,
   "SHCm": 2.425577436032326,
   "P": 1109,
   "Pm": 1105.5714408326492
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.897532141325716,
   "SHC": 2.34,
   "SHCm": 1.9785312240749595,
   "P": 1139,
   "Pm": 1140.4713565759037
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.160879029656796,
   "SHC": 2,
   "SHCm": 1.5273409220473848,
   "P": 1178,
   "Pm": 1174.0810520976156
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.2877811819073712,
   "SHC": 3.15,
   "SHCm": 3.2877811819073712,
   "P": 1030,
   "Pm": 1053.2656937637298
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.399043868988365,
   "SHC": 3.02,
   "SHCm": 3.077192975713413,
   "P": 1059,
   "Pm": 1070.5376338785995
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6378161777386375,
   "SHC": 2.78,
   "SHCm": 2.6354960633052924,
   "P": 1109,
   "Pm": 1105.354518991617
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.889253368505158,
   "SHC": 2.49,
   "SHCm": 2.1897729744203165,
   "P": 1139,
   "Pm": 1140.2531913274902
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.151733470982477,
   "SHC": 2.15,
   "SHCm": 1.7399109843784326,
   "P": 1178,
   "Pm": 1173.8648663636773
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.3544043274358732,
   "SHC": 3.15,
   "SHCm": 3.3544043274358732,
   "P": 1030,
   "Pm": 1064.2866160038566
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.3924110844386766,
   "SHC": 3.16,
   "SHCm": 3.2845738417902695,
   "P": 1059,
   "Pm": 1070.2913521941566
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6304150006852423,
   "SHC": 2.93,
   "SHCm": 2.844202279500892,
   "P": 1109,
   "Pm": 1105.1373730685327
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.8810235212298543,
   "SHC": 2.65,
   "SHCm": 2.399797155643973,
   "P": 1139,
   "Pm": 1140.0348111324124
  },
  {
   "set": "validation",
   "db": 30,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.142660319396449,
   "SHC": 2.31,
   "SHCm": 1.9512638623306489,
   "P": 1178,
   "Pm": 1173.647130998685
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.4218341343024505,
   "SHC": 3.15,
   "SHCm": 3.4218341343024505,
   "P": 1030,
   "Pm": 1075.6012902465689
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.422327264679508,
   "SHC": 3.29,
   "SHCm": 3.422327264679508,
   "P": 1059,
   "Pm": 1075.7091463770016
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6230575978143307,
   "SHC": 3.07,
   "SHCm": 3.0517043630958045,
   "P": 1109,
   "Pm": 1104.920006692765
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.8728419805184413,
   "SHC": 2.8,
   "SHCm": 2.6086119874040268,
   "P": 1139,
   "Pm": 1139.8162345800827
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.133642558970769,
   "SHC": 2.47,
   "SHCm": 2.161402931146516,
   "P": 1178,
   "Pm": 1173.429000016111
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 40,
   "Q": 3.15,
   "Qm": 3.489099736988368,
   "SHC": 3.15,
   "SHCm": 3.489099736988368,
   "P": 1030,
   "Pm": 1086.5599481165953
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 40,
   "Q": 3.36,
   "Qm": 3.4896012721349314,
   "SHC": 3.36,
   "SHCm": 3.4896012721349314,
   "P": 1059,
   "Pm": 1086.6701531226227
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 40,
   "Q": 3.57,
   "Qm": 3.6157380079934454,
   "SHC": 3.21,
   "SHCm": 3.258008594305678,
   "P": 1109,
   "Pm": 1104.7038723646253
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 40,
   "Q": 3.78,
   "Qm": 3.8647084556950326,
   "SHC": 2.95,
   "SHCm": 2.8162257390896057,
   "P": 1139,
   "Pm": 1139.5974576747644
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 40,
   "Q": 3.99,
   "Qm": 4.124685834361585,
   "SHC": 2.63,
   "SHCm": 2.370338239075367,
   "P": 1178,
   "Pm": 1173.2118488250292
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.962182545174411,
   "SHC": 2.03,
   "SHCm": 1.7185807307986083,
   "P": 1069,
   "Pm": 1090.4384448038284
  },
  {
   "set": "validation",
   "db": 21,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.1869478293331004,
   "SHC": 1.81,
   "SHCm": 1.2748563227396792,
   "P": 1119,
   "Pm": 1133.008571893732
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.9560944229614483,
   "SHC": 2.15,
   "SHCm": 1.9345535525850024,
   "P": 1069,
   "Pm": 1090.1806202934783
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.1799988017956338,
   "SHC": 1.93,
   "SHCm": 1.4921610467541806,
   "P": 1119,
   "Pm": 1132.753039850816
  },
  {
   "set": "validation",
   "db": 22,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.414403541079916,
   "SHC": 1.66,
   "SHCm": 1.0447446776812261,
   "P": 1148,
   "Pm": 1174.0223261545882
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.950044057950963,
   "SHC": 2.27,
   "SHCm": 2.149265172616968,
   "P": 1069,
   "Pm": 1089.9225205984035
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.173115817262644,
   "SHC": 2.06,
   "SHCm": 1.7082078948704909,
   "P": 1119,
   "Pm": 1132.4951309245794
  },
  {
   "set": "validation",
   "db": 23,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.406620277445433,
   "SHC": 1.8,
   "SHCm": 1.2621181220155369,
   "P": 1148,
   "Pm": 1173.7710759551323
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.9440291552948965,
   "SHC": 2.38,
   "SHCm": 2.362723457693624,
   "P": 1069,
   "Pm": 1089.6643300792746
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.166277645110163,
   "SHC": 2.18,
   "SHCm": 1.922997830785163,
   "P": 1119,
   "Pm": 1132.2367166154631
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.39890605017595,
   "SHC": 1.93,
   "SHCm": 1.4782359238514398,
   "P": 1148,
   "Pm": 1173.5176248833413
  },
  {
   "set": "calibration",
   "db": 24,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.6425810699442573,
   "SHC": 1.64,
   "SHCm": 1.0290992167593147,
   "P": 1188,
   "Pm": 1214.212599760066
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.938074529511023,
   "SHC": 2.5,
   "SHCm": 2.5749469392130098,
   "P": 1069,
   "Pm": 1089.4015531676393
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.159480982354662,
   "SHC": 2.31,
   "SHCm": 2.1365383701500824,
   "P": 1119,
   "Pm": 1131.9780661710088
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.3912730794458184,
   "SHC": 2.06,
   "SHCm": 1.6931109995351927,
   "P": 1148,
   "Pm": 1173.2608518411655
  },
  {
   "set": "validation",
   "db": 25,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.634231473922155,
   "SHC": 1.79,
   "SHCm": 1.245361453139928,
   "P": 1188,
   "Pm": 1213.9769274749115
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.932104862408676,
   "SHC": 2.61,
   "SHCm": 2.785914488243562,
   "P": 1069,
   "Pm": 1089.1477519619552
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.152724698842077,
   "SHC": 2.43,
   "SHCm": 2.3488377720758793,
   "P": 1119,
   "Pm": 1131.7192548122307
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.383692120109368,
   "SHC": 2.19,
   "SHCm": 1.9067420350316528,
   "P": 1148,
   "Pm": 1173.0033106157857
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.6257668357016133,
   "SHC": 1.93,
   "SHCm": 1.4603198408288138,
   "P": 1188,
   "Pm": 1213.7515015358335
  },
  {
   "set": "validation",
   "db": 26,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.8806240950524145,
   "SHC": 1.57,
   "SHCm": 1.0104745948006568,
   "P": 1228,
   "Pm": 1255.242976778435
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 2.9489442144996914,
   "SHC": 2.73,
   "SHCm": 2.9489442144996914,
   "P": 1069,
   "Pm": 1093.265303120596
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.1460084036825253,
   "SHC": 2.55,
   "SHCm": 2.5599045106531557,
   "P": 1119,
   "Pm": 1131.4595638373196
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.3761567184011407,
   "SHC": 2.33,
   "SHCm": 2.119135455943084,
   "P": 1148,
   "Pm": 1172.7455434837634
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.617589557354357,
   "SHC": 2.07,
   "SHCm": 1.6741103332032556,
   "P": 1188,
   "Pm": 1213.5072673014233
  },
  {
   "set": "calibration",
   "db": 27,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.871370718552652,
   "SHC": 1.72,
   "SHCm": 1.2255407571677053,
   "P": 1228,
   "Pm": 1255.0173087830442
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 3.014625969726558,
   "SHC": 2.85,
   "SHCm": 3.014625969726558,
   "P": 1069,
   "Pm": 1107.3321842173043
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.1393604310347096,
   "SHC": 2.68,
   "SHCm": 2.769757570291559,
   "P": 1119,
   "Pm": 1131.193887508352
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.36866632092079,
   "SHC": 2.46,
   "SHCm": 2.3302996482714744,
   "P": 1148,
   "Pm": 1172.487570752197
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.6091269616305,
   "SHC": 2.21,
   "SHCm": 1.8865603905604702,
   "P": 1188,
   "Pm": 1213.2891466913084
  },
  {
   "set": "validation",
   "db": 28,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.8621979297976887,
   "SHC": 1.87,
   "SHCm": 1.4393748473429056,
   "P": 1228,
   "Pm": 1254.78937886383
  },
  {
   "set": "dry-row",
   "db": 29,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 3.080253906411257,
   "SHC": 2.91,
   "SHCm": 3.080253906411257,
   "P": 1069,
   "Pm": 1121.016845195339
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.132704395336989,
   "SHC": 2.8,
   "SHCm": 2.9783773526847104,
   "P": 1119,
   "Pm": 1130.9378405836253
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.3612204850524146,
   "SHC": 2.59,
   "SHCm": 2.5402429791881067,
   "P": 1148,
   "Pm": 1172.2294032027107
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.6008860220581926,
   "SHC": 2.36,
   "SHCm": 2.097838877956513,
   "P": 1188,
   "Pm": 1213.0573035112723
  },
  {
   "set": "validation",
   "db": 29,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.853255393669658,
   "SHC": 2.02,
   "SHCm": 1.6520290956842267,
   "P": 1228,
   "Pm": 1254.5474049165264
  },
  {
   "set": "dry-row",
   "db": 30,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 3.1458441830141033,
   "SHC": 2.91,
   "SHCm": 3.1458441830141033,
   "P": 1069,
   "Pm": 1134.2929619567979
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.146222035763752,
   "SHC": 2.93,
   "SHCm": 3.146222035763752,
   "P": 1119,
   "Pm": 1134.4295403243138
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.353818861695343,
   "SHC": 2.73,
   "SHCm": 2.748973791289883,
   "P": 1148,
   "Pm": 1171.9710435782097
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.5926963210496314,
   "SHC": 2.5,
   "SHCm": 2.307900373485397,
   "P": 1188,
   "Pm": 1212.8250901089311
  },
  {
   "set": "calibration",
   "db": 30,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.84409298332632,
   "SHC": 2.17,
   "SHCm": 1.8633805628767008,
   "P": 1228,
   "Pm": 1254.328950484193
  },
  {
   "set": "dry-row",
   "db": 31,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 3.2112537691137013,
   "SHC": 2.91,
   "SHCm": 3.2112537691137013,
   "P": 1069,
   "Pm": 1147.1084079269053
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.2116819152883425,
   "SHC": 3.05,
   "SHCm": 3.2116819152883425,
   "P": 1119,
   "Pm": 1147.2294409349038
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.3464859351929457,
   "SHC": 2.86,
   "SHCm": 2.9565088441301124,
   "P": 1148,
   "Pm": 1171.7070757215672
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.584556400241897,
   "SHC": 2.64,
   "SHCm": 2.5167528344468613,
   "P": 1188,
   "Pm": 1212.592593060314
  },
  {
   "set": "validation",
   "db": 31,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.8351180830762854,
   "SHC": 2.32,
   "SHCm": 2.0735566182648713,
   "P": 1228,
   "Pm": 1254.096978643534
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 18,
   "od": 46,
   "Q": 2.91,
   "Qm": 3.2768271698144478,
   "SHC": 2.91,
   "SHCm": 3.2768271698144478,
   "P": 1069,
   "Pm": 1159.9088208115154
  },
  {
   "set": "dry-row",
   "db": 32,
   "wb": 20,
   "od": 46,
   "Q": 3.12,
   "Qm": 3.277383100827537,
   "SHC": 3.12,
   "SHCm": 3.277383100827537,
   "P": 1119,
   "Pm": 1160.021957764616
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 22,
   "od": 46,
   "Q": 3.33,
   "Qm": 3.3391494183059183,
   "SHC": 2.99,
   "SHCm": 3.1628318220416705,
   "P": 1148,
   "Pm": 1171.4532047482194
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 24,
   "od": 46,
   "Q": 3.57,
   "Qm": 3.5764638156145403,
   "SHC": 2.78,
   "SHCm": 2.7244038514136935,
   "P": 1188,
   "Pm": 1212.359977631862
  },
  {
   "set": "validation",
   "db": 32,
   "wb": 26,
   "od": 46,
   "Q": 3.75,
   "Qm": 3.826196104059099,
   "SHC": 2.47,
   "SHCm": 2.2825263418773756,
   "P": 1228,
   "Pm": 1253.864839599769
  }
 ],
 "freq": [
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 20,
   "published": 0.351,
   "model": 0.3831481059628848
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 20,
   "published": 0.245,
   "model": 0.27806063124907077
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 30,
   "published": 0.439,
   "model": 0.5242321749073503
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 30,
   "published": 0.322,
   "model": 0.3885542164400472
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 40,
   "published": 0.539,
   "model": 0.6356216949189525
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 40,
   "published": 0.411,
   "model": 0.49062794181019115
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 50,
   "published": 0.645,
   "model": 0.7267895962889885
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 50,
   "published": 0.511,
   "model": 0.5895421310628763
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 60,
   "published": 0.754,
   "model": 0.8169057587625594
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 60,
   "published": 0.628,
   "model": 0.6963042181238357
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 70,
   "published": 0.861,
   "model": 0.899452481999591
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 70,
   "published": 0.765,
   "model": 0.8132325755072778
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 80,
   "published": 0.962,
   "model": 0.9728973263886187
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 80,
   "published": 0.932,
   "model": 0.9431330128876162
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 90,
   "published": 1.048,
   "model": 1.038400977714389
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 90,
   "published": 1.171,
   "model": 1.0919174229392234
  },
  {
   "curve": "cool_cap",
   "set": "calibration",
   "hz": 95,
   "published": 1.079,
   "model": 1.0684853678798403
  },
  {
   "curve": "cool_in",
   "set": "calibration",
   "hz": 95,
   "published": 1.359,
   "model": 1.176007312060655
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 20,
   "published": 0.354,
   "model": 0.28004053525334555
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 20,
   "published": 0.362,
   "model": 0.22304719185701155
  },
  {
   "curve": "heat_cap",
   "set": "calibration",
   "hz": 30,
   "published": 0.434,
   "model": 0.41042012346615786
  },
  {
   "curve": "heat_in",
   "set": "calibration",
   "hz": 30,
   "published": 0.412,
   "model": 0.3056437296962422
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 40,
   "published": 0.521,
   "model": 0.5257529216965271
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 40,
   "published": 0.47,
   "model": 0.3885931273517727
  },
  {
   "curve": "heat_cap",
   "set": "calibration",
   "hz": 50,
   "published": 0.602,
   "model": 0.629555263708064
  },
  {
   "curve": "heat_in",
   "set": "calibration",
   "hz": 50,
   "published": 0.537,
   "model": 0.4751398749931416
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 60,
   "published": 0.687,
   "model": 0.7247120530221061
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 60,
   "published": 0.61,
   "model": 0.5695488441701851
  },
  {
   "curve": "heat_cap",
   "set": "calibration",
   "hz": 70,
   "published": 0.772,
   "model": 0.8122071321838568
  },
  {
   "curve": "heat_in",
   "set": "calibration",
   "hz": 70,
   "published": 0.696,
   "model": 0.6740659568554959
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 80,
   "published": 0.859,
   "model": 0.8921779023137664
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 80,
   "published": 0.798,
   "model": 0.7904017971169774
  },
  {
   "curve": "heat_cap",
   "set": "calibration",
   "hz": 90,
   "published": 0.95,
   "model": 0.9655333445610986
  },
  {
   "curve": "heat_in",
   "set": "calibration",
   "hz": 90,
   "published": 0.923,
   "model": 0.9240671083764036
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 100,
   "published": 1.041,
   "model": 1.0330613164872673
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 100,
   "published": 1.085,
   "model": 1.083627864223128
  },
  {
   "curve": "heat_cap",
   "set": "validation",
   "hz": 110,
   "published": 1.139,
   "model": 1.0958770985924182
  },
  {
   "curve": "heat_in",
   "set": "validation",
   "hz": 110,
   "published": 1.286,
   "model": 1.2838449127978937
  }
 ]
}